---
title: "Запуск, приемка и валидация пищевой линии"
topic: "process-design"
topic_title: "Проектирование и масштабирование"
lecture: 37
description: "Практический порядок запуска пищевой линии: URS, FAT, SAT, монтажная проверка, функциональные испытания, пробный продукт, CIP, калибровка, записи, отклонения и критерии приемки."
keywords: ["пусконаладка", "FAT", "SAT", "валидация", "приемка оборудования", "CIP", "пищевая линия", "калибровка"]
duration: "60 мин"
difficulty: "средний"
author: "FoodProcessPortal"
updated: "2026-08-18"
---

# Лекция 37. Запуск, приемка и валидация пищевой линии

## Что вы узнаете

После этой лекции вы сможете объяснить разницу между пусконаладкой, приемкой, верификацией и валидацией, подготовить базовый план FAT, SAT и пробного запуска, сформулировать критерии приемки для пищевой линии, проверить готовность оборудования, автоматизации, CIP, датчиков и персонала, а также описать действия при отклонениях во время запуска.

---

## 1. Запуск - Это Не Просто Кнопка “Пуск”

Запуск пищевой линии - это управляемый переход от проекта к стабильному производству. На этом этапе проверяют, правильно ли установлено оборудование, реагирует ли автоматика на отклонения, действительно ли CIP моет нужные контуры, достигается ли производительность без потери качества и безопасности продукта.

Если запуск выполнить поспешно, предприятие получает скрытые проблемы: нестабильную температуру, плохое опорожнение труб, непроверенные блокировки, неточные датчики, лишние потери продукта, сложную мойку и споры с поставщиком о том, что именно было согласовано.

![Этапы запуска и приемки](/images/lectures/process-design/commissioning-stages.svg)

---

## 2. От Требований К Приемке

Хороший запуск начинается еще до покупки оборудования. В пользовательских требованиях или техническом задании нужно описать продукт и диапазон рецептур, производительность, режим работы, критические параметры процесса, требования к гигиеническому дизайну и CIP, допустимые потери продукта, требования к автоматизации, записям, аварийным блокировкам, материалам, уплотнениям, дренажу, доступу для обслуживания и критериям приемки.

Если требования размытые, приемка становится субъективной. Например, фраза “линия должна хорошо мыться” слабая. Лучше указать, что после CIP проводимость финального ополаскивания возвращается к установленному пределу, контрольные точки не имеют остатков продукта, а ATP- или микробиологические проверки соответствуют программе предприятия.

---

## 3. FAT И SAT

FAT - заводские приемочные испытания у поставщика. Их проводят до отгрузки, чтобы проверить комплектность, базовую работу механики, шкафы управления, датчики, функции PLC/HMI, документацию и доступность сервисных узлов.

SAT - приемочные испытания на площадке. Здесь проверяют уже установленную линию: монтаж, подключения, воздух, пар, воду, холод, электропитание, дренаж, безопасность, интеграцию с соседним оборудованием и фактическую работу в условиях предприятия.

![Цикл приемочных испытаний](/images/lectures/process-design/acceptance-test-loop.svg)

FAT не заменяет SAT, потому что на заводе поставщика нет реальных трубопроводов предприятия, сервисных систем, операторов, продукта и производственного графика.

---

## 4. Монтажная И Функциональная Проверка

Монтажная проверка отвечает на вопрос: “Все ли установлено так, как нужно?”. Проверяют маркировку, материалы, уклоны труб, дренажи, прокладки, клапаны, направления потоков, доступ к узлам, защиту движущихся частей, заземление и соответствие P&ID.

Функциональная проверка отвечает на вопрос: “Работает ли система так, как задумано?”. Проверяют пуск и остановку узлов, аварийные остановки, блокировки при низкой температуре, отсутствии давления, открытой крышке или переполнении, правильность сигналов датчиков, работу клапанных матриц, логику CIP, переходы между режимами и записи критических параметров.

Для автоматизированных систем важно проверять не только красивый экран HMI, но и фактическую реакцию оборудования.

---

## 5. Холодные, Горячие И Продуктовые Испытания

Обычно запуск идет постепенно.

Холодные испытания выполняют без продукта: вода, воздух, вращение, транспортеры, клапаны, насосы, датчики уровня, герметичность и дренаж.

Горячие испытания добавляют температуру, пар, горячую воду, охлаждение, тепловые расширения, стабильность регулирования и безопасность горячих поверхностей.

Продуктовые испытания показывают реальное поведение линии: вязкость, пенообразование, налипание, потери при пуске и остановке, стабильность качества, время выхода на режим и фактическую производительность.

Не стоит начинать с дорогого продукта, если вода еще показывает протечки или неправильную логику клапанов.

---

## 6. CIP, Калибровка И Критические Параметры

CIP нужно проверять отдельно, потому что линия может производить продукт, но плохо мыться. Проверяют контуры, время, температуру, концентрацию, расход, турбулентность, возврат раствора, проводимость, полное опорожнение, отсутствие мертвых зон и возможность документирования.

Датчики, которые влияют на качество или безопасность, должны быть откалиброваны до приемки. Это температура, давление, уровень, расход, масса, pH, проводимость, металлодетекторы, весовые системы и регистраторы данных.

Если пастеризация является критической контрольной точкой, недостаточно “видеть температуру”. Нужно доказать, что датчик точный, запись сохраняется, отклонение фиксируется, а продукт при опасном режиме не идет дальше без решения.

---

## 7. Готовность К Первой Партии

Перед первой промышленной партией полезно пройти короткий чеклист.

![Чеклист готовности к запуску](/images/lectures/process-design/startup-readiness-checklist.svg)

Проверяют утвержденные рецептуры и режимы, чистоту линии после CIP, калибровку критических датчиков, наличие сырья, упаковки и вспомогательных материалов, готовность операторов и сменного персонала, инструкции для запуска, остановки, аварий и мойки, критерии качества для первой партии, порядок изоляции продукта при отклонениях и наличие ответственных от технологии, качества, механики, автоматизации и поставщика.

Первую партию лучше вести как учебно-контрольную: больше наблюдений, больше записей, быстрые решения по отклонениям.

---

## 8. Отклонения И Корректирующие Действия

Отклонения во время запуска - нормальная часть работы, если ими управляют. Для каждого отклонения записывают факт, время, условия, влияние на продукт, временное решение, корректирующее действие и повторную проверку.

Примеры:

- насос не дает нужного расхода - проверить направление вращения, NPSH, сопротивление трубопровода и настройки частотника
- CIP не достигает нужной температуры - проверить пар, теплообменник, датчик, расход и тепловые потери
- продукт остается в трубе после остановки - проверить уклоны, дренаж, продувку воздухом или pigging
- HMI показывает “норму”, но клапан физически не переключается - проверить обратную связь, пневматику и логику аварии

Приемка не означает, что проблем не было. Она означает, что критические проблемы закрыты, а оставшиеся замечания имеют ответственного, срок и оцененный риск.

---

## 9. Документы После Запуска

После ввода линии в работу должны остаться:

- актуальная P&ID и схема линии
- протоколы FAT/SAT
- протоколы монтажной и функциональной проверки
- сертификаты материалов и комплектующих
- протоколы калибровки
- программы и записи CIP
- инструкции оператора
- инструкции по обслуживанию
- перечень запасных частей
- журнал отклонений и корректирующих действий
- критерии приемки первой партии
- список открытых вопросов после запуска

Эти документы нужны не для формальности. Они помогают стабильно производить продукт, обучать новых операторов, расследовать отклонения и планировать будущие модернизации.

---

## 10. Современный контекст

Полезные материалы:

- [FDA: Computerized Systems in Food Processing Industry](https://www.fda.gov/inspections-compliance-enforcement-and-criminal-investigations/inspection-guides/computerized-systems-food-processing-industry)
- [FDA: Process Validation - General Principles and Practices](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/process-validation-general-principles-and-practices)
- [FDA: Q7A GMP Guidance](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/q7a-good-manufacturing-practice-guidance-active-pharmaceutical-ingredients)
- [ISPE: Commissioning and Qualification](https://ispe.org/topics/commissioning-qualification)

Термины DQ/IQ/OQ/PQ чаще встречаются в фармацевтической сфере. В пищевом производстве их стоит применять аккуратно: брать логику доказательства, что линия установлена, работает и стабильно дает безопасный продукт в заданных режимах, но не переносить лишнюю бюрократию.

---

## Контрольные вопросы

1. Чем FAT отличается от SAT?
2. Почему требования к приемке нужно формулировать до покупки оборудования?
3. Какие проверки входят в холодный запуск?
4. Почему CIP нужно проверять отдельно от производственного режима?
5. Какие датчики требуют калибровки перед приемкой?
6. Что нужно записывать при отклонении во время запуска?
